# 20. الـ PLC بالتفصيل (Deep Dive: PLC Integration)

التواصل مع الـ PLC הוא العنصر الأكثر أهمية لضمان سلامة المصنع ونجاح النظام. الكود المكتوب لهذا الغرض لا يحتمل الخطأ (Zero-Tolerance).

## 1. كيف يتصل الكود بالـ PLC؟
- **المكتبة:** نستخدم مكتبات Node.js مخصصة لـ Modbus (مثل `modbus-serial` أو `jsmodbus`).
- **البروتوكول:** Modbus TCP/IP.
- **آلية الاتصال:**
  - يتم استخراج عنوان الـ IP والـ Port من جدول `PlcSetting` الخاص بالشركة.
  - يُنشئ السيرفر `TCP Socket` يتصل بهذا الـ IP.
  - **يجب** إبقاء الاتصال (Keep-Alive) مفتوحاً لأن فتح وإغلاق الـ Socket لكل عملية قراءة سيسبب تأخيراً هائلاً (Latency) وسيغلق ה-PLC بابه لكثرة الطلبات.

## 2. كيف يقرأ الكود (Read Operations)؟
- **الـ Polling Loop:** السيرفر يحتوي على حلقة `setInterval` تعمل كل 200ms.
- **تجميع الطلبات (Batch Reading):** 
  - خطأ المبتدئين هو قراءة كل وزن بطلب منفصل. (4 موازين = 4 طلبات = بطء شديد).
  - الممارسة الصحيحة: نطلب من الـ PLC قراءة 10 Registers دفعة واحدة بدءاً من العنوان 40001 وحتى 40010 بطلب شبكي واحد.
  - نقوم بتقطيع المصفوفة (Array) الناتجة داخل الـ Javascript وتوزيعها (الأول للأسمنت، الثالث للماء، الخ).
  - إذا قرأنا رقماً سالباً (بسبب Float Casting Error)، يجب معالجته رياضياً باستخدام `Buffer` و `readFloatBE` أو `readInt16BE` حسب تهيئة المهندس الكهربائي للـ PLC.

## 3. كيف يكتب الكود (Write Operations)؟
- إرسال البيانات للـ PLC أسهل ولكنه أخطر.
- نستخدم `client.writeRegisters(40101, [1500, 2000, 150])` لإرسال الأوزان المستهدفة لثلاث مواد دفعة واحدة.
- نستخدم `client.writeCoil(00001, true)` لإرسال نبضة "بدء التشغيل".
- **ملاحظة خطيرة:** بعد إرسال الأمر بـ true، الـ PLC هو المسؤول عن إرجاعه لـ false لكي لا يتكرر التشغيل.

## 4. كيف يعالج الانقطاع (Disconnection Handling)؟
- إذا انقطع السلك أو أعاد ה-PLC تشغيل نفسه، الـ TCP Socket سيعطي `ECONNRESET` أو `ETIMEDOUT`.
- **التصرف البرمجي:**
  - اصطياد الخطأ `catch (err)`.
  - تغيير حالة `PlcStatus` في الذاكرة العشوائية إلى `OFFLINE`.
  - إيقاف حلقة الـ Polling فوراً وتغييرها لـ (Slow Reconnect Loop) يحاول الاتصال كل 3 ثوانٍ.
  - بمجرد النجاح يعود لـ 200ms.
  - المتصفح (Client) يجب أن يستلم فوراً حدث الانقطاع ويعرض الشاشة الحمراء، ويقوم بـ **تجميد الزر الأزرق (Disable)** لمنع المشغل من الضغط وإرسال أوامر تضيع في الفضاء.

## 5. كيف نراقب الاتصال (Watchdog / Heartbeat)؟
- بعض الانقطاعات لا تطلق خطأ في ה-TCP Socket (تسمى Half-Open Connection). السيرفر يظن أنه متصل بينما الكيبل مقطوع.
- **الـ Watchdog Logic:**
  - الـ PLC يكتب القيمة 1 في Register معين (مثلاً `40999`).
  - السيرفر يقرأها ويعيد كتابتها كـ 0.
  - الـ PLC يقرأها، فإذا وجدها 0 يعيدها 1. وهكذا (Ping-Pong).
  - إذا مرت 3 ثوانٍ ولم تتغير القيمة، السيرفر (أو الـ PLC) يعلم أن الطرف الآخر "ميت" (Dead) ويقطع العمليات. ה-PLC يوقف المحركات للحماية، والسيرفر يُظهر الإنذار الأحمر للمشغل.

## 6. كيف يعالج الأخطاء الميكانيكية التي يرسلها الـ PLC؟
- عندما يُقرأ عطل (مثلاً `Coil 10010 = 1` وهو عطل Overload):
- الكود يجب أن يضع هذا العطل في مصفوفة الإنذارات.
- لا يجوز إضافة العطل 10 مرات في الثانية للمصفوفة (لأنه يُقرأ كل 200ms). يجب وضع (Debounce) أو التحقق من وجوده مسبقاً لمنع انهيار متصفح المشغل.
